<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4022.30">
	<DataTypes>
		<DataType>
			<Name GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom" AutoDeleteType="true">EL6inData22B</Name>
			<Comment>
				<![CDATA[ This data type is corresponding to the
   KL-6xxx data structure used in the
   TwinCAT SystemManager
   (KL-6xxx version using 5 data bytes / 
    non-alternative (standard) output ) 
]]>
			</Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Status</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom" AutoDeleteType="true">EL6outData22B</Name>
			<Comment>
				<![CDATA[ This data type is corresponding to the
   KL-6xxx data structure used in the
   TwinCAT SystemManager
   (KL-6xxx version using 5 data bytes / 
    non-alternative (standard) output ) 
]]>
			</Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Ctrl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000000000041}" TcBaseType="true" HideSubItems="true" CName="AmsNetId">AMSNETID</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
			<Format>
				<Printf>%d.%d.%d.%d.%d.%d</Printf>
				<Parameter>[0]</Parameter>
				<Parameter>[1]</Parameter>
				<Parameter>[2]</Parameter>
				<Parameter>[3]</Parameter>
				<Parameter>[4]</Parameter>
				<Parameter>[5]</Parameter>
			</Format>
		</DataType>
		<DataType>
			<Name GUID="{85DC3E7A-8ADA-435B-9479-25573909A7DB}" Namespace="AX5000" TcBaseType="true">E_AX5000_P_0275_ActiveFeedbackAndMemory</Name>
			<BitSize>8</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<EnumInfo>
				<Text>
					<![CDATA[EAX5000_P_0275_MEMORY_NONE]]>
				</Text>
				<Enum>0</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text>
					<![CDATA[EAX5000_P_0275_FEEDBACK1_MEMORY_ENCODER]]>
				</Text>
				<Enum>1</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text>
					<![CDATA[EAX5000_P_0275_FEEDBACK1_MEMORY_DRIVE]]>
				</Text>
				<Enum>2</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text>
					<![CDATA[EAX5000_P_0275_FEEDBACK2_MEMORY_ENCODER]]>
				</Text>
				<Enum>8</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text>
					<![CDATA[EAX5000_P_0275_FEEDBACK2_MEMORY_DRIVE]]>
				</Text>
				<Enum>16</Enum>
			</EnumInfo>
			<Hides>
				<Hide GUID="{F1A82E04-2D76-4E5D-BB15-437337214D25}"/>
			</Hides>
		</DataType>
		<DataType>
			<Name GUID="{D7D16A25-71D5-48E0-882D-56AB4D826BC2}" Namespace="AX5000" PersistentType="true">ST_AX5000_P_0275</Name>
			<BitSize>16</BitSize>
			<SubItem>
				<Name>ActiveFeedbackAndMemory</Name>
				<Type GUID="{85DC3E7A-8ADA-435B-9479-25573909A7DB}" Namespace="AX5000">E_AX5000_P_0275_ActiveFeedbackAndMemory</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>InitializationErrorBehavior</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000010}">BIT</Type>
				<BitSize>1</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<Hides>
				<Hide GUID="{0D1A14D3-018F-4F48-88A7-90B490A317B5}"/>
				<Hide GUID="{43B3CFF1-FA94-4CC1-8B03-C73EF940373B}"/>
				<Hide GUID="{81B09CD0-943C-4070-AA5B-0A6818251CEB}"/>
				<Hide GUID="{B6598B95-DC2C-454C-9B12-DE628B32D897}"/>
			</Hides>
		</DataType>
	</DataTypes>
	<Project ProjectGUID="{0C50AE7E-3E32-4034-B950-FCFF5CDF59FF}" Target64Bit="true" ShowHideConfigurations="#x6">
		<System>
			<Tasks>
				<Task Id="2" Priority="20" CycleTime="100000" AmsPort="350">
					<Name>PlcTask</Name>
				</Task>
				<Task Id="4" Priority="21" CycleTime="100000" AmsPort="351" AdtTasks="true">
					<Name>CommTask</Name>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project GUID="{5B4A8AA2-6A3A-4EC2-B51E-C0F5C0B99BAA}" Name="LCLSVacuumSerialDriverLib" PrjFilePath="LCLSVacuumSerialDriverLib\LCLSVacuumSerialDriverLib.plcProj" TmcFilePath="LCLSVacuumSerialDriverLib\LCLSVacuumSerialDriverLib.tmc" ReloadTmc="true" AmsPort="851" FileArchiveSettings="#x000e">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="LCLSVacuumSerialDriverLib\LCLSVacuumSerialDriverLib.tmc">
					<Name>LCLSVacuumSerialDriverLib Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
				</Instance>
			</Project>
			<Project GUID="{203C054B-4FDD-42A8-A6BE-EC0027FD544A}" Name="Example" PrjFilePath="Example\Example.plcproj" TmcFilePath="Example\Example.tmc" ReloadTmc="true" AmsPort="852" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502040" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="Example\Example.tmc">
					<Name>Example Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>GVL_COM.stComIn</Name>
							<Comment>
								<![CDATA[SERIAL IO]]>
							</Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.E2_stComIn</Name>
							<Comment>
								<![CDATA[SERIAL IO]]>
							</Comment>
							<Type GUID="{08AF3DC4-091E-9D2E-162D-D348FC75C632}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error Active when no Error is present]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_02.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_02.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_02.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_02.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_03.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_03.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_03.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_03.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>GVL_COM.stComOut</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.E2_stComOut</Name>
							<Type GUID="{F2D2AC72-ED5B-FB82-D333-AFF659CBA42A}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_02.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_02.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_02.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_02.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_03.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_03.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_03.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PTM_03.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="1">
						<Name>CommTask Inputs</Name>
						<Var>
							<Name>LCLS_Vacuum.Global_Variables.g_stSystem.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>LCLS_Vacuum.LCLS_General.DefaultGlobals.stSys.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="8">
						<Name>CommTask Retains</Name>
						<Var>
							<Name>PMPS_GVL.SuccessfulPreemption</Name>
							<Comment>
								<![CDATA[ Any time BPTM applies a new BP request which is confirmed]]>
							</Comment>
							<Type>UDINT</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>PMPS_GVL.AccumulatedFF</Name>
							<Comment>
								<![CDATA[ Any time a FF occurs]]>
							</Comment>
							<Type>UDINT</Type>
							<InOut>7</InOut>
						</Var>
					</Vars>
					<TaskPouOids>
						<TaskPouOid Prio="21" OTCID="#x08502041"/>
						<TaskPouOid Prio="20" OTCID="#x08502042"/>
					</TaskPouOids>
				</Instance>
			</Project>
		</Plc>
	</Project>
</TcSmProject>
